5.000000000000000000e-01,4.324999999442678544e-01
1.500000000000000000e+00,4.734999999820687644e-01
2.500000000000000000e+00,5.359999999457217834e-01
3.500000000000000000e+00,6.089999999621991122e-01
4.500000000000000000e+00,6.764999999694685240e-01
5.500000000000000000e+00,7.319999999786763745e-01
6.500000000000000000e+00,7.784999999772225232e-01
7.500000000000000000e+00,8.199999999806149020e-01
8.500000000000000000e+00,8.564999999403908326e-01
9.500000000000000000e+00,8.864999999597759084e-01
1.050000000000000000e+01,9.089999999621990456e-01
1.150000000000000000e+01,9.274999999491140290e-01
1.250000000000000000e+01,9.434999999142210658e-01
1.350000000000000000e+01,9.574999999200364265e-01
1.450000000000000000e+01,9.690000000494319865e-01
1.550000000000000000e+01,9.779999995754665720e-01
1.650000000000000000e+01,9.855000000285929485e-01
1.750000000000000000e+01,9.904999996845077481e-01
1.850000000000000000e+01,9.945000003784936204e-01
1.950000000000000000e+01,9.970000002064511868e-01
2.050000000000000000e+01,9.980000001376340135e-01
2.150000000000000000e+01,9.990000000688169512e-01
2.250000000000000000e+01,1.000000000000000000e+00
2.350000000000000000e+01,1.000000000000000000e+00
2.450000000000000000e+01,1.000000000000000000e+00
2.550000000000000000e+01,9.985000001032254824e-01
2.650000000000000000e+01,9.965000002408597179e-01
2.750000000000000000e+01,9.934999999626836775e-01
2.850000000000000000e+01,9.909999996500992170e-01
2.950000000000000000e+01,9.879999998565504038e-01
3.050000000000000000e+01,9.855000000285929485e-01
3.150000000000000000e+01,9.815000003038611975e-01
3.250000000000000000e+01,9.779999995754666831e-01
3.350000000000000000e+01,9.744999998163262900e-01
3.450000000000000000e+01,9.724999999539603035e-01
3.550000000000000000e+01,9.695000000634861337e-01
3.650000000000000000e+01,9.664999999306982392e-01
3.750000000000000000e+01,9.624999999636529857e-01
3.850000000000000000e+01,9.594999999277904479e-01
3.950000000000000000e+01,9.564999999403906994e-01
4.050000000000000000e+01,9.524999999248827676e-01
4.150000000000000000e+01,9.479999999922459342e-01
4.250000000000000000e+01,9.439999999767377803e-01
4.350000000000000000e+01,9.409999999893381428e-01
4.450000000000000000e+01,9.374999999878842472e-01
4.550000000000000000e+01,9.329999999583220571e-01
4.650000000000000000e+01,9.294999999568680504e-01
4.750000000000000000e+01,9.254999999413600076e-01
4.850000000000000000e+01,9.219999999399061119e-01
4.950000000000000000e+01,9.184999999384522162e-01
5.050000000000000000e+01,9.144999999229441734e-01
5.150000000000000000e+01,9.109999999214903887e-01
5.250000000000000000e+01,9.074999999684991714e-01
5.350000000000000000e+01,9.044999999326368556e-01
5.450000000000000000e+01,9.004999999655913800e-01
5.550000000000000000e+01,8.964999999500833372e-01
5.650000000000000000e+01,8.924999999830380837e-01
5.750000000000000000e+01,8.884999999675300408e-01
5.850000000000000000e+01,8.854999999801302923e-01
5.950000000000000000e+01,8.819999999786763967e-01
6.050000000000000000e+01,8.789999999912766482e-01
6.150000000000000000e+01,8.754999999898227525e-01
6.250000000000000000e+01,8.719999999883688568e-01
6.350000000000000000e+01,8.684999999869149612e-01
6.450000000000000000e+01,8.654999999510526454e-01
6.550000000000000000e+01,8.614999999840073919e-01
6.650000000000000000e+01,8.574999999684991270e-01
6.750000000000000000e+01,8.544999999810996005e-01
6.850000000000000000e+01,8.504999999655913356e-01
6.950000000000000000e+01,8.464999999500832928e-01
7.050000000000000000e+01,8.434999999626835443e-01
7.150000000000000000e+01,8.409999999893381650e-01
7.250000000000000000e+01,8.374999999878842694e-01
7.350000000000000000e+01,8.334999999723762265e-01
7.450000000000000000e+01,8.299999999709223308e-01
7.550000000000000000e+01,8.269999999835226934e-01
7.650000000000000000e+01,8.234999999820686867e-01
7.750000000000000000e+01,8.194999999665606438e-01
7.850000000000000000e+01,8.164999999791608953e-01
7.950000000000000000e+01,8.140000000058155161e-01
8.050000000000000000e+01,8.114999999355445581e-01
8.150000000000000000e+01,8.084999999481448096e-01
8.250000000000000000e+01,8.054999999607450611e-01
8.350000000000000000e+01,8.014999999452370183e-01
8.450000000000000000e+01,7.974999999297289754e-01
8.550000000000000000e+01,7.944999999423294490e-01
8.650000000000000000e+01,7.914999999549297005e-01
8.750000000000000000e+01,7.874999999394216577e-01
8.850000000000000000e+01,7.834999999723761821e-01
8.950000000000000000e+01,7.799999999224596081e-01
9.050000000000000000e+01,7.769999999350598596e-01
9.150000000000000000e+01,7.734999999336060750e-01
9.250000000000000000e+01,7.704999999462063265e-01
9.350000000000000000e+01,7.674999999588066890e-01
9.450000000000000000e+01,7.649999999854610877e-01
9.550000000000000000e+01,7.619999999980614502e-01
9.650000000000000000e+01,7.579999999825534074e-01
9.750000000000000000e+01,7.544999999810995117e-01
9.850000000000000000e+01,7.514999999936997632e-01
9.950000000000000000e+01,7.484999999578374474e-01
1.005000000000000000e+02,7.450000000048462301e-01
1.015000000000000000e+02,7.424999999345751611e-01
1.025000000000000000e+02,7.394999999471756347e-01
1.035000000000000000e+02,7.369999999738300334e-01
1.045000000000000000e+02,7.344999999520218648e-01
1.055000000000000000e+02,7.304999999849763892e-01
1.065000000000000000e+02,7.274999999975768628e-01
1.075000000000000000e+02,7.239999999961228561e-01
1.085000000000000000e+02,7.204999999946690714e-01
1.095000000000000000e+02,7.169999999932151757e-01
1.105000000000000000e+02,7.134999999917612801e-01
1.115000000000000000e+02,7.099999999903073844e-01
1.125000000000000000e+02,7.070000000029077469e-01
1.135000000000000000e+02,7.044999999326367890e-01
1.145000000000000000e+02,7.024999999733454459e-01
1.155000000000000000e+02,7.004999999655914245e-01
1.165000000000000000e+02,6.974999999781916760e-01
1.175000000000000000e+02,6.944999999423293602e-01
1.185000000000000000e+02,6.909999999408754645e-01
1.195000000000000000e+02,6.884999999675300852e-01
1.205000000000000000e+02,6.854999999801303368e-01
1.215000000000000000e+02,6.830000000067848465e-01
1.225000000000000000e+02,6.799999999224596303e-01
1.235000000000000000e+02,6.764999999694685240e-01
1.245000000000000000e+02,6.734999999336059862e-01
1.255000000000000000e+02,6.704999999462062377e-01
1.265000000000000000e+02,6.674999999588067112e-01
1.275000000000000000e+02,6.649999999854611099e-01
1.285000000000000000e+02,6.619999999980614724e-01
1.295000000000000000e+02,6.590000000106617239e-01
1.305000000000000000e+02,6.564999999403908770e-01
1.315000000000000000e+02,6.539999999670453867e-01
1.325000000000000000e+02,6.514999999936997854e-01
1.335000000000000000e+02,6.489999999234288275e-01
1.345000000000000000e+02,6.464999999500833372e-01
1.355000000000000000e+02,6.434999999626835887e-01
1.365000000000000000e+02,6.394999999471755459e-01
1.375000000000000000e+02,6.364999999597757974e-01
1.385000000000000000e+02,6.339999999864304181e-01
1.395000000000000000e+02,6.309999999990306696e-01
1.405000000000000000e+02,6.280000000116310321e-01
1.415000000000000000e+02,6.244999999617144582e-01
1.425000000000000000e+02,6.219999999399062895e-01
1.435000000000000000e+02,6.194999999665606882e-01
1.445000000000000000e+02,6.174999999588066668e-01
1.455000000000000000e+02,6.149999999369984982e-01
1.465000000000000000e+02,6.124999999636528969e-01
1.475000000000000000e+02,6.099999999903074066e-01
1.485000000000000000e+02,6.074999999684992380e-01
1.495000000000000000e+02,6.044999999810994895e-01
1.505000000000000000e+02,6.014999999452370627e-01
1.515000000000000000e+02,5.984999999578374252e-01
1.525000000000000000e+02,5.964999999985460821e-01
1.535000000000000000e+02,5.944999999423292714e-01
1.545000000000000000e+02,5.919999999689838921e-01
1.555000000000000000e+02,5.889999999815841436e-01
1.565000000000000000e+02,5.859999999941845061e-01
1.575000000000000000e+02,5.834999999723762265e-01
1.585000000000000000e+02,5.809999999505680579e-01
1.595000000000000000e+02,5.784999999772224566e-01
1.605000000000000000e+02,5.754999999898228191e-01
1.615000000000000000e+02,5.730000000164772178e-01
1.625000000000000000e+02,5.709999999602605181e-01
1.635000000000000000e+02,5.690000000009692860e-01
1.645000000000000000e+02,5.660000000135695375e-01
1.655000000000000000e+02,5.629999999292444324e-01
1.665000000000000000e+02,5.604999999558988311e-01
1.675000000000000000e+02,5.579999999825534518e-01
1.685000000000000000e+02,5.549999999951537033e-01
1.695000000000000000e+02,5.524999999733455347e-01
1.705000000000000000e+02,5.509999999796456605e-01
1.715000000000000000e+02,5.490000000203543173e-01
1.725000000000000000e+02,5.464999999500833594e-01
1.735000000000000000e+02,5.439999999767378691e-01
1.745000000000000000e+02,5.415000000033922678e-01
1.755000000000000000e+02,5.389999999331214209e-01
1.765000000000000000e+02,5.364999999597759306e-01
1.775000000000000000e+02,5.339999999864304403e-01
1.785000000000000000e+02,5.319999999302137406e-01
1.795000000000000000e+02,5.294999999568681393e-01
1.805000000000000000e+02,5.269999999835226490e-01
1.815000000000000000e+02,5.249999999273059492e-01
1.825000000000000000e+02,5.229999999680146061e-01
1.835000000000000000e+02,5.210000000087232630e-01
1.845000000000000000e+02,5.189999999525065633e-01
1.855000000000000000e+02,5.169999999932152202e-01
1.865000000000000000e+02,5.144999999714070515e-01
1.875000000000000000e+02,5.119999999495987719e-01
1.885000000000000000e+02,5.099999999903074288e-01
1.895000000000000000e+02,5.074999999684992602e-01
1.905000000000000000e+02,5.054999999607452388e-01
1.915000000000000000e+02,5.029999999873997485e-01
1.925000000000000000e+02,5.009999999311829377e-01
1.935000000000000000e+02,4.989999999718915946e-01
1.945000000000000000e+02,4.964999999985461043e-01
1.955000000000000000e+02,4.939999999282752019e-01
1.965000000000000000e+02,4.914999999549296561e-01
1.975000000000000000e+02,4.889999999815841103e-01
1.985000000000000000e+02,4.870000000222928227e-01
1.995000000000000000e+02,4.859999999941844173e-01
2.005000000000000000e+02,4.844999999520218648e-01
2.015000000000000000e+02,4.819999999786763745e-01
2.025000000000000000e+02,4.795000000053308842e-01
2.035000000000000000e+02,4.769999999350599817e-01
2.045000000000000000e+02,4.749999999757685831e-01
2.055000000000000000e+02,4.730000000164772955e-01
2.065000000000000000e+02,4.709999999602605958e-01
2.075000000000000000e+02,4.690000000009691972e-01
2.085000000000000000e+02,4.669999999447524974e-01
2.095000000000000000e+02,4.644999999714070071e-01
2.105000000000000000e+02,4.625000000121156640e-01
2.115000000000000000e+02,4.604999999558989088e-01
2.125000000000000000e+02,4.584999999966075657e-01
2.135000000000000000e+02,4.564999999888535998e-01
2.145000000000000000e+02,4.544999999810995228e-01
2.155000000000000000e+02,4.524999999733454459e-01
2.165000000000000000e+02,4.509999999796456827e-01
2.175000000000000000e+02,4.490000000203542840e-01
2.185000000000000000e+02,4.469999999641375843e-01
2.195000000000000000e+02,4.450000000048462967e-01
2.205000000000000000e+02,4.434999999626836886e-01
2.215000000000000000e+02,4.420000000174465482e-01
2.225000000000000000e+02,4.399999999612297930e-01
2.235000000000000000e+02,4.380000000019384498e-01
2.245000000000000000e+02,4.354999999801302257e-01
2.255000000000000000e+02,4.329999999583220571e-01
2.265000000000000000e+02,4.309999999990307695e-01
2.275000000000000000e+02,4.294999999568681615e-01
2.285000000000000000e+02,4.280000000116310765e-01
2.295000000000000000e+02,4.259999999554142658e-01
2.305000000000000000e+02,4.239999999961229782e-01
2.315000000000000000e+02,4.224999999539603701e-01
2.325000000000000000e+02,4.204999999946690825e-01
2.335000000000000000e+02,4.184999999869150611e-01
2.345000000000000000e+02,4.164999999791609842e-01
2.355000000000000000e+02,4.149999999369984316e-01
2.365000000000000000e+02,4.134999999917613467e-01
2.375000000000000000e+02,4.119999999495987386e-01
2.385000000000000000e+02,4.099999999903074510e-01
2.395000000000000000e+02,4.079999999340906958e-01
2.405000000000000000e+02,4.059999999747993527e-01
2.415000000000000000e+02,4.040000000155080651e-01
2.425000000000000000e+02,4.024999999733455125e-01
2.435000000000000000e+02,4.010000000281083721e-01
2.445000000000000000e+02,3.989999999718916168e-01
2.455000000000000000e+02,3.970000000126002737e-01
2.465000000000000000e+02,3.954999999704377212e-01
2.475000000000000000e+02,3.940000000252005807e-01
2.485000000000000000e+02,3.924999999830380282e-01
2.495000000000000000e+02,3.904999999752840623e-01
2.505000000000000000e+02,3.884999999675299853e-01
2.515000000000000000e+02,3.870000000222928449e-01
2.525000000000000000e+02,3.849999999660760897e-01
2.535000000000000000e+02,3.830000000067847465e-01
2.545000000000000000e+02,3.814999999646221940e-01
2.555000000000000000e+02,3.800000000193850536e-01
2.565000000000000000e+02,3.779999999631682983e-01
2.575000000000000000e+02,3.760000000038770107e-01
2.585000000000000000e+02,3.744999999617144026e-01
2.595000000000000000e+02,3.730000000164773177e-01
2.605000000000000000e+02,3.709999999602605070e-01
2.615000000000000000e+02,3.690000000009692194e-01
2.625000000000000000e+02,3.669999999447525196e-01
2.635000000000000000e+02,3.660000000135695264e-01
2.645000000000000000e+02,3.649999999854611210e-01
2.655000000000000000e+02,3.630000000261698334e-01
2.665000000000000000e+02,3.609999999699531337e-01
2.675000000000000000e+02,3.594999999762532594e-01
2.685000000000000000e+02,3.579999999825534407e-01
2.695000000000000000e+02,3.564999999888535664e-01
2.705000000000000000e+02,3.549999999951536922e-01
2.715000000000000000e+02,3.534999999529911952e-01
2.725000000000000000e+02,3.520000000077539992e-01
2.735000000000000000e+02,3.504999999655914467e-01
2.745000000000000000e+02,3.490000000203543062e-01
2.755000000000000000e+02,3.474999999781917537e-01
2.765000000000000000e+02,3.459999999360292011e-01
2.775000000000000000e+02,3.450000000048462079e-01
2.785000000000000000e+02,3.429999999486295081e-01
2.795000000000000000e+02,3.409999999893382205e-01
2.805000000000000000e+02,3.399999999612298152e-01
2.815000000000000000e+02,3.385000000159926747e-01
2.825000000000000000e+02,3.364999999597759750e-01
2.835000000000000000e+02,3.350000000145388346e-01
2.845000000000000000e+02,3.339999999864304292e-01
2.855000000000000000e+02,3.329999999583220793e-01
2.865000000000000000e+02,3.320000000271390861e-01
2.875000000000000000e+02,3.309999999990307362e-01
2.885000000000000000e+02,3.294999999568681837e-01
2.895000000000000000e+02,3.280000000116310432e-01
2.905000000000000000e+02,3.259999999554142880e-01
2.915000000000000000e+02,3.245000000101771476e-01
2.925000000000000000e+02,3.224999999539603923e-01
2.935000000000000000e+02,3.210000000087233074e-01
2.945000000000000000e+02,3.199999999806149020e-01
2.955000000000000000e+02,3.189999999525064966e-01
2.965000000000000000e+02,3.175000000072694117e-01
2.975000000000000000e+02,3.159999999651068037e-01
2.985000000000000000e+02,3.140000000058155161e-01
2.995000000000000000e+02,3.129999999777071662e-01
3.005000000000000000e+02,3.110000000184158231e-01
3.015000000000000000e+02,3.099999999903074177e-01
3.025000000000000000e+02,3.084999999966075990e-01
3.035000000000000000e+02,3.070000000029077247e-01
3.045000000000000000e+02,3.059999999747993749e-01
3.055000000000000000e+02,3.044999999810995561e-01
3.065000000000000000e+02,3.029999999873996819e-01
3.075000000000000000e+02,3.014999999936998076e-01
