5.000000000000000000e-01,6.130653266901228138e-01
1.500000000000000000e+00,6.864321608666215102e-01
2.500000000000000000e+00,7.670351759210628506e-01
3.500000000000000000e+00,8.361809045599002399e-01
4.500000000000000000e+00,8.844221105830381013e-01
5.500000000000000000e+00,9.195979899841282279e-01
6.500000000000000000e+00,9.453266332259674387e-01
7.500000000000000000e+00,9.658291457917577150e-01
8.500000000000000000e+00,9.768844221370300840e-01
9.500000000000000000e+00,9.865996650484106789e-01
1.050000000000000000e+01,9.946398660125568281e-01
1.150000000000000000e+01,9.994974874546321830e-01
1.250000000000000000e+01,9.997989949818528732e-01
1.350000000000000000e+01,1.000000000000000000e+00
1.450000000000000000e+01,1.000000000000000000e+00
1.550000000000000000e+01,9.982412060912126961e-01
1.650000000000000000e+01,9.939698492513624473e-01
1.750000000000000000e+01,9.919597990698911794e-01
1.850000000000000000e+01,9.899497487863080369e-01
1.950000000000000000e+01,9.859296483212536266e-01
2.050000000000000000e+01,9.805695142316984692e-01
2.150000000000000000e+01,9.760804020235968048e-01
2.250000000000000000e+01,9.720603015176975115e-01
2.350000000000000000e+01,9.671691792460719306e-01
2.450000000000000000e+01,9.621440536562444468e-01
2.550000000000000000e+01,9.577889447935742373e-01
2.650000000000000000e+01,9.531658291583515741e-01
2.750000000000000000e+01,9.481407035617167578e-01
2.850000000000000000e+01,9.427135678879429159e-01
2.950000000000000000e+01,9.376884422300409971e-01
3.050000000000000000e+01,9.326633165721389673e-01
3.150000000000000000e+01,9.268006700733653069e-01
3.250000000000000000e+01,9.192629816205496462e-01
3.350000000000000000e+01,9.147738694056405384e-01
3.450000000000000000e+01,9.109547739178883718e-01
3.550000000000000000e+01,9.082077052140100637e-01
3.650000000000000000e+01,9.035175879196866155e-01
3.750000000000000000e+01,8.986934673207765956e-01
3.850000000000000000e+01,8.934673367059946525e-01
3.950000000000000000e+01,8.884422110480926227e-01
4.050000000000000000e+01,8.842211055240464246e-01
4.150000000000000000e+01,8.781909547754087608e-01
4.250000000000000000e+01,8.721608040267712081e-01
4.350000000000000000e+01,8.659296482395640870e-01
4.450000000000000000e+01,8.609715243156449427e-01
4.550000000000000000e+01,8.557788944759537886e-01
4.650000000000000000e+01,8.506532663294005259e-01
4.750000000000000000e+01,8.470351758802179276e-01
4.850000000000000000e+01,8.446231156420301867e-01
4.950000000000000000e+01,8.391959799682562338e-01
5.050000000000000000e+01,8.351758794010899489e-01
5.150000000000000000e+01,8.304857621748411578e-01
5.250000000000000000e+01,8.251256281873978748e-01
5.350000000000000000e+01,8.201005025294960671e-01
5.450000000000000000e+01,8.160804020644415457e-01
5.550000000000000000e+01,8.110552764065395159e-01
5.650000000000000000e+01,8.056281407327657851e-01
5.750000000000000000e+01,8.024120603402998819e-01
5.850000000000000000e+01,7.977889447391144362e-01
5.950000000000000000e+01,7.919597990188352865e-01
6.050000000000000000e+01,7.874371859063010737e-01
6.150000000000000000e+01,7.831155779242371384e-01
6.250000000000000000e+01,7.780904522663352196e-01
6.350000000000000000e+01,7.743718593438182474e-01
6.450000000000000000e+01,7.701842546203906403e-01
6.550000000000000000e+01,7.654271357350410643e-01
6.650000000000000000e+01,7.591959799682562737e-01
6.750000000000000000e+01,7.543718593285014817e-01
6.850000000000000000e+01,7.494137353637375654e-01
6.950000000000000000e+01,7.447236180694141172e-01
7.050000000000000000e+01,7.405025125862126911e-01
7.150000000000000000e+01,7.366834171393052966e-01
7.250000000000000000e+01,7.336683417649865202e-01
7.350000000000000000e+01,7.283082077435060198e-01
7.450000000000000000e+01,7.231155779208333634e-01
7.550000000000000000e+01,7.180904522629314446e-01
7.650000000000000000e+01,7.147738693647956998e-01
7.750000000000000000e+01,7.105527637930971752e-01
7.850000000000000000e+01,7.061306532781335132e-01
7.950000000000000000e+01,7.019095477745095346e-01
8.050000000000000000e+01,6.981574539662807055e-01
8.150000000000000000e+01,6.938023450695731675e-01
8.250000000000000000e+01,6.900502512953815559e-01
8.350000000000000000e+01,6.858291457304903638e-01
8.450000000000000000e+01,6.816582914814033334e-01
8.550000000000000000e+01,6.769849246869483750e-01
8.650000000000000000e+01,6.727638191016349634e-01
8.750000000000000000e+01,6.683417085185967554e-01
8.850000000000000000e+01,6.639865996899636524e-01
8.950000000000000000e+01,6.605025125453678481e-01
9.050000000000000000e+01,6.570854271347548181e-01
9.150000000000000000e+01,6.532663316470027626e-01
9.250000000000000000e+01,6.492462311819482412e-01
9.350000000000000000e+01,6.440201005671662982e-01
9.450000000000000000e+01,6.395309883318348598e-01
9.550000000000000000e+01,6.351758794010898823e-01
9.650000000000000000e+01,6.298157454136467104e-01
9.750000000000000000e+01,6.251256281363419820e-01
9.850000000000000000e+01,6.208542713475476704e-01
9.950000000000000000e+01,6.178894472277657313e-01
1.005000000000000000e+02,6.163316583371254431e-01
1.015000000000000000e+02,6.124623116152591029e-01
1.025000000000000000e+02,6.074371859573570731e-01
1.035000000000000000e+02,6.020100502835832312e-01
1.045000000000000000e+02,5.974874372221049557e-01
1.055000000000000000e+02,5.949748743931539963e-01
1.065000000000000000e+02,5.909547738770435377e-01
1.075000000000000000e+02,5.871356783892914821e-01
1.085000000000000000e+02,5.841206030149728168e-01
1.095000000000000000e+02,5.812395309928928278e-01
1.105000000000000000e+02,5.778894472549954697e-01
1.115000000000000000e+02,5.738693467218665134e-01
1.125000000000000000e+02,5.706532663702453823e-01
1.135000000000000000e+02,5.678391959732288496e-01
1.145000000000000000e+02,5.631490787469800585e-01
1.155000000000000000e+02,5.577889447595368866e-01
1.165000000000000000e+02,5.542713567887942450e-01
1.175000000000000000e+02,5.527638191016348568e-01
1.185000000000000000e+02,5.513567839337603083e-01
1.195000000000000000e+02,5.481407035004495221e-01
1.205000000000000000e+02,5.433165829628066046e-01
1.215000000000000000e+02,5.390284757524297365e-01
1.225000000000000000e+02,5.354773869691553667e-01
1.235000000000000000e+02,5.316582915154406397e-01
1.245000000000000000e+02,5.284422110889374080e-01
1.255000000000000000e+02,5.246231156420301245e-01
1.265000000000000000e+02,5.204020100975614849e-01
1.275000000000000000e+02,5.169849246461035719e-01
1.285000000000000000e+02,5.147738693443734137e-01
1.295000000000000000e+02,5.115577889519073995e-01
1.305000000000000000e+02,5.077386934641553440e-01
1.315000000000000000e+02,5.040201005161104586e-01
1.325000000000000000e+02,5.008375209429836161e-01
1.335000000000000000e+02,4.979899497674727948e-01
1.345000000000000000e+02,4.950753769328611331e-01
1.355000000000000000e+02,4.917085427206233095e-01
1.365000000000000000e+02,4.881072026845141298e-01
1.375000000000000000e+02,4.842211055648911189e-01
1.385000000000000000e+02,4.814070351576634765e-01
1.395000000000000000e+02,4.777889446982696575e-01
1.405000000000000000e+02,4.753768844600818055e-01
1.415000000000000000e+02,4.723618090347070364e-01
1.425000000000000000e+02,4.703517588021798868e-01
1.435000000000000000e+02,4.688442211150204431e-01
1.445000000000000000e+02,4.655276382236922528e-01
1.455000000000000000e+02,4.618090452245913191e-01
1.465000000000000000e+02,4.590452261229564512e-01
1.475000000000000000e+02,4.560804020031744010e-01
1.485000000000000000e+02,4.540201005416383828e-01
1.495000000000000000e+02,4.505862647043371028e-01
1.505000000000000000e+02,4.480402010117983669e-01
1.515000000000000000e+02,4.446231156011853369e-01
1.525000000000000000e+02,4.422110552915191617e-01
1.535000000000000000e+02,4.402010050589919010e-01
1.545000000000000000e+02,4.370184254858651696e-01
1.555000000000000000e+02,4.341708543103542928e-01
1.565000000000000000e+02,4.301507537431879524e-01
1.575000000000000000e+02,4.269346733507220493e-01
1.585000000000000000e+02,4.247236181102589381e-01
1.595000000000000000e+02,4.223115577903815421e-01
1.605000000000000000e+02,4.194304857683016086e-01
1.615000000000000000e+02,4.170854271551772130e-01
1.625000000000000000e+02,4.154773869487329852e-01
1.635000000000000000e+02,4.130653266901228027e-01
1.645000000000000000e+02,4.082412060912126162e-01
1.655000000000000000e+02,4.060301507486375749e-01
1.665000000000000000e+02,4.030150753743188541e-01
1.675000000000000000e+02,4.020100502835832201e-01
1.685000000000000000e+02,4.010050250907356562e-01
1.695000000000000000e+02,3.986599665116485336e-01
1.705000000000000000e+02,3.956448911373297572e-01
1.715000000000000000e+02,3.925628141039101404e-01
1.725000000000000000e+02,3.891959798916723168e-01
1.735000000000000000e+02,3.879396985027248612e-01
1.745000000000000000e+02,3.849246231284060293e-01
1.755000000000000000e+02,3.819095477540872530e-01
1.765000000000000000e+02,3.804020100669278648e-01
1.775000000000000000e+02,3.778894472890328426e-01
1.785000000000000000e+02,3.738693467218665023e-01
1.795000000000000000e+02,3.706030150748638174e-01
1.805000000000000000e+02,3.681742043708447487e-01
1.815000000000000000e+02,3.678391959732288941e-01
1.825000000000000000e+02,3.666331658439237473e-01
1.835000000000000000e+02,3.640703517808583367e-01
1.845000000000000000e+02,3.603015075119039290e-01
1.855000000000000000e+02,3.577889447595369310e-01
1.865000000000000000e+02,3.557788944759537331e-01
1.875000000000000000e+02,3.552763819305859161e-01
1.885000000000000000e+02,3.534338358287920090e-01
1.895000000000000000e+02,3.507537688180517033e-01
1.905000000000000000e+02,3.477386934437328714e-01
1.915000000000000000e+02,3.443216080331198969e-01
1.925000000000000000e+02,3.413065326588011206e-01
1.935000000000000000e+02,3.394472362154122291e-01
1.945000000000000000e+02,3.380234505936194345e-01
1.955000000000000000e+02,3.368844221574524567e-01
1.965000000000000000e+02,3.350083752193006581e-01
1.975000000000000000e+02,3.323283082085604079e-01
1.985000000000000000e+02,3.296482411978201577e-01
1.995000000000000000e+02,3.276381909142369597e-01
2.005000000000000000e+02,3.253768844345538702e-01
2.015000000000000000e+02,3.246231155399181834e-01
2.025000000000000000e+02,3.231155779038147324e-01
2.035000000000000000e+02,3.211055276202315900e-01
2.045000000000000000e+02,3.191959799069891135e-01
2.055000000000000000e+02,3.175879397005449412e-01
2.065000000000000000e+02,3.161809045326703371e-01
2.075000000000000000e+02,3.130653266645948007e-01
2.085000000000000000e+02,3.090452261484843421e-01
2.095000000000000000e+02,3.063316582758582873e-01
2.105000000000000000e+02,3.055276382032697802e-01
2.115000000000000000e+02,3.039195979968256633e-01
2.125000000000000000e+02,3.021775544653724777e-01
2.135000000000000000e+02,3.005025125453678059e-01
2.145000000000000000e+02,2.994974874546322274e-01
2.155000000000000000e+02,2.994974874546322274e-01
2.165000000000000000e+02,2.964824120803133956e-01
2.175000000000000000e+02,2.944723617967302531e-01
2.185000000000000000e+02,2.920603015381199596e-01
2.195000000000000000e+02,2.902010050589919343e-01
2.205000000000000000e+02,2.881909547754087364e-01
2.215000000000000000e+02,2.871021775597411563e-01
2.225000000000000000e+02,2.862311557463623202e-01
2.235000000000000000e+02,2.844221105830382346e-01
2.245000000000000000e+02,2.820770519358765105e-01
2.255000000000000000e+02,2.793969849251362603e-01
2.265000000000000000e+02,2.771859296234059356e-01
2.275000000000000000e+02,2.753768844600818499e-01
2.285000000000000000e+02,2.753768844600818499e-01
2.295000000000000000e+02,2.737018425400771782e-01
2.305000000000000000e+02,2.715577889314849669e-01
2.315000000000000000e+02,2.695477387295913685e-01
2.325000000000000000e+02,2.683417085185966777e-01
2.335000000000000000e+02,2.671356784097139170e-01
2.345000000000000000e+02,2.663316583371254653e-01
2.355000000000000000e+02,2.651256281261307746e-01
2.365000000000000000e+02,2.627135678470980951e-01
2.375000000000000000e+02,2.607035176247821107e-01
2.385000000000000000e+02,2.587939698502724761e-01
2.395000000000000000e+02,2.566834170984605423e-01
2.405000000000000000e+02,2.552763819305858828e-01
2.415000000000000000e+02,2.542713568398502488e-01
2.425000000000000000e+02,2.542713568398502488e-01
2.435000000000000000e+02,2.522613065562671064e-01
2.445000000000000000e+02,2.498492462363896827e-01
2.455000000000000000e+02,2.475711892619436860e-01
2.465000000000000000e+02,2.448911222512034080e-01
2.475000000000000000e+02,2.432160804333107218e-01
2.485000000000000000e+02,2.422110552404631578e-01
2.495000000000000000e+02,2.412060301497275239e-01
2.505000000000000000e+02,2.391959798661443537e-01
2.515000000000000000e+02,2.371859296846731413e-01
2.525000000000000000e+02,2.367839196075341157e-01
2.535000000000000000e+02,2.354271356737738241e-01
2.545000000000000000e+02,2.336683417139305552e-01
2.555000000000000000e+02,2.323618090449182660e-01
2.565000000000000000e+02,2.313567839541826876e-01
2.575000000000000000e+02,2.301507537431879691e-01
2.585000000000000000e+02,2.279396985231471606e-01
2.595000000000000000e+02,2.261306532781335310e-01
2.605000000000000000e+02,2.251256281873979248e-01
2.615000000000000000e+02,2.231155779038147269e-01
2.625000000000000000e+02,2.225125628493733465e-01
2.635000000000000000e+02,2.211055276202315567e-01
2.645000000000000000e+02,2.211055276202315567e-01
2.655000000000000000e+02,2.194304858023389537e-01
2.665000000000000000e+02,2.176884422096185268e-01
2.675000000000000000e+02,2.162814070825886947e-01
2.685000000000000000e+02,2.150753768715939762e-01
2.695000000000000000e+02,2.137353434172797606e-01
2.705000000000000000e+02,2.118592964791280175e-01
2.715000000000000000e+02,2.104522612908309998e-01
2.725000000000000000e+02,2.100502512136920019e-01
2.735000000000000000e+02,2.090452261229563957e-01
2.745000000000000000e+02,2.080402010322207618e-01
2.755000000000000000e+02,2.070351758393731978e-01
2.765000000000000000e+02,2.050251256579019854e-01
2.775000000000000000e+02,2.032663316470027237e-01
2.785000000000000000e+02,2.016080402064441834e-01
2.795000000000000000e+02,2.002010050181471656e-01
2.805000000000000000e+02,1.989949749092644049e-01
2.815000000000000000e+02,1.989949749092644049e-01
2.825000000000000000e+02,1.987437186110524723e-01
2.835000000000000000e+02,1.976549413528382038e-01
2.845000000000000000e+02,1.952261306403099694e-01
2.855000000000000000e+02,1.939698492513624306e-01
2.865000000000000000e+02,1.927638191220572284e-01
2.875000000000000000e+02,1.919597989677792327e-01
2.885000000000000000e+02,1.899497487863080203e-01
