5.000000000000000000e-01,5.690000002604338469e-01
1.500000000000000000e+00,6.055000002576631513e-01
2.500000000000000000e+00,6.570000002733631383e-01
3.500000000000000000e+00,7.170000003010688072e-01
4.500000000000000000e+00,7.745000003333921690e-01
5.500000000000000000e+00,8.210000003583273198e-01
6.500000000000000000e+00,8.570000003657155530e-01
7.500000000000000000e+00,8.880000003823389498e-01
8.500000000000000000e+00,9.155000003777213902e-01
9.500000000000000000e+00,9.370000005411851518e-01
1.050000000000000000e+01,9.510000001643872380e-01
1.150000000000000000e+01,9.610000004229739545e-01
1.250000000000000000e+01,9.700000006095258476e-01
1.350000000000000000e+01,9.790000003343157786e-01
1.450000000000000000e+01,9.875000000230881314e-01
1.550000000000000000e+01,9.935000004552974051e-01
1.650000000000000000e+01,9.970000007074193427e-01
1.750000000000000000e+01,9.980000007794542771e-01
1.850000000000000000e+01,9.990000008514891006e-01
1.950000000000000000e+01,1.000000000000000000e+00
2.050000000000000000e+01,1.000000000000000000e+00
2.150000000000000000e+01,9.995000004257446058e-01
2.250000000000000000e+01,9.985000008154716333e-01
2.350000000000000000e+01,9.980000007794542771e-01
2.450000000000000000e+01,9.970000007074193427e-01
2.550000000000000000e+01,9.955000005993670520e-01
2.650000000000000000e+01,9.930000004192799379e-01
2.750000000000000000e+01,9.900000002031752455e-01
2.850000000000000000e+01,9.875000000230881314e-01
2.950000000000000000e+01,9.845000007305075851e-01
3.050000000000000000e+01,9.810000004783854255e-01
3.150000000000000000e+01,9.775000002262633769e-01
3.250000000000000000e+01,9.755000000821936190e-01
3.350000000000000000e+01,9.725000007896129617e-01
3.450000000000000000e+01,9.700000006095258476e-01
3.550000000000000000e+01,9.680000004654562007e-01
3.650000000000000000e+01,9.650000002493515083e-01
3.750000000000000000e+01,9.605000003869565983e-01
3.850000000000000000e+01,9.565000005605790445e-01
3.950000000000000000e+01,9.540000003804919304e-01
4.050000000000000000e+01,9.515000002004045943e-01
4.150000000000000000e+01,9.485000004460621970e-01
4.250000000000000000e+01,9.445000006196846432e-01
4.350000000000000000e+01,9.405000003315451274e-01
4.450000000000000000e+01,9.365000000434056115e-01
4.550000000000000000e+01,9.325000006787902418e-01
4.650000000000000000e+01,9.285000003906507260e-01
4.750000000000000000e+01,9.255000001745460336e-01
4.850000000000000000e+01,9.230000003638685335e-01
4.950000000000000000e+01,9.210000004045034716e-01
5.050000000000000000e+01,9.175000003832625151e-01
5.150000000000000000e+01,9.135000003721802653e-01
5.250000000000000000e+01,9.100000003509390867e-01
5.350000000000000000e+01,9.065000004220504781e-01
5.450000000000000000e+01,9.030000004008094106e-01
5.550000000000000000e+01,8.995000003795683430e-01
5.650000000000000000e+01,8.965000003943446316e-01
5.750000000000000000e+01,8.930000004192799601e-01
5.850000000000000000e+01,8.895000003980388925e-01
5.950000000000000000e+01,8.855000003869565317e-01
6.050000000000000000e+01,8.820000003657155752e-01
6.150000000000000000e+01,8.795000004165093310e-01
6.250000000000000000e+01,8.775000003647920321e-01
6.350000000000000000e+01,8.745000003795684318e-01
6.450000000000000000e+01,8.715000003943447204e-01
6.550000000000000000e+01,8.675000003832624706e-01
6.650000000000000000e+01,8.640000003620214031e-01
6.750000000000000000e+01,8.610000003306215177e-01
6.850000000000000000e+01,8.580000003915742024e-01
6.950000000000000000e+01,8.550000003601743170e-01
7.050000000000000000e+01,8.520000003287746537e-01
7.150000000000000000e+01,8.485000003998859341e-01
7.250000000000000000e+01,8.455000003684860488e-01
7.350000000000000000e+01,8.425000003370863855e-01
7.450000000000000000e+01,8.390000004081976659e-01
7.550000000000000000e+01,8.360000003767977805e-01
7.650000000000000000e+01,8.325000003555567130e-01
7.750000000000000000e+01,8.290000003343157564e-01
7.850000000000000000e+01,8.260000003952682190e-01
7.950000000000000000e+01,8.235000003537096269e-01
8.050000000000000000e+01,8.210000003121510348e-01
8.150000000000000000e+01,8.175000003832624262e-01
8.250000000000000000e+01,8.140000003620214697e-01
8.350000000000000000e+01,8.105000003407802911e-01
8.450000000000000000e+01,8.075000003555568018e-01
8.550000000000000000e+01,8.035000003444745520e-01
8.650000000000000000e+01,8.010000003490920228e-01
8.750000000000000000e+01,7.985000003537097157e-01
8.850000000000000000e+01,7.955000003684860044e-01
8.950000000000000000e+01,7.925000003370863411e-01
9.050000000000000000e+01,7.900000003878800969e-01
9.150000000000000000e+01,7.875000003463215048e-01
9.250000000000000000e+01,7.845000003149216194e-01
9.350000000000000000e+01,7.815000003296981301e-01
9.450000000000000000e+01,7.775000003647920543e-01
9.550000000000000000e+01,7.745000003333921690e-01
9.650000000000000000e+01,7.715000003019925057e-01
9.750000000000000000e+01,7.685000003629449683e-01
9.850000000000000000e+01,7.655000003315450829e-01
9.950000000000000000e+01,7.625000003001454196e-01
1.005000000000000000e+02,7.595000003610978823e-01
1.015000000000000000e+02,7.560000003398569257e-01
1.025000000000000000e+02,7.530000003084570404e-01
1.035000000000000000e+02,7.500000003694096140e-01
1.045000000000000000e+02,7.470000003380098397e-01
1.055000000000000000e+02,7.445000002964512476e-01
1.065000000000000000e+02,7.415000003574039322e-01
1.075000000000000000e+02,7.385000003260040469e-01
1.085000000000000000e+02,7.355000002946041615e-01
1.095000000000000000e+02,7.330000003453980284e-01
1.105000000000000000e+02,7.305000003038394363e-01
1.115000000000000000e+02,7.270000002825983687e-01
1.125000000000000000e+02,7.240000003435509424e-01
1.135000000000000000e+02,7.210000003121511680e-01
1.145000000000000000e+02,7.180000002807512827e-01
1.155000000000000000e+02,7.150000003417038563e-01
1.165000000000000000e+02,7.125000003001453752e-01
1.175000000000000000e+02,7.100000003509391311e-01
1.185000000000000000e+02,7.075000003093805390e-01
1.195000000000000000e+02,7.055000003038394141e-01
1.205000000000000000e+02,7.030000003084569959e-01
1.215000000000000000e+02,7.005000003130746888e-01
1.225000000000000000e+02,6.975000003278510885e-01
1.235000000000000000e+02,6.945000002964512031e-01
1.245000000000000000e+02,6.910000002752102466e-01
1.255000000000000000e+02,6.880000003361627092e-01
1.265000000000000000e+02,6.855000002946041171e-01
1.275000000000000000e+02,6.835000002890629922e-01
1.285000000000000000e+02,6.810000002936806851e-01
1.295000000000000000e+02,6.785000002982982670e-01
1.305000000000000000e+02,6.755000003130746666e-01
1.315000000000000000e+02,6.725000002816747813e-01
1.325000000000000000e+02,6.700000003324686482e-01
1.335000000000000000e+02,6.680000002807513493e-01
1.345000000000000000e+02,6.650000002493514639e-01
1.355000000000000000e+02,6.620000003103041486e-01
1.365000000000000000e+02,6.595000002687454455e-01
1.375000000000000000e+02,6.575000003093804946e-01
1.385000000000000000e+02,6.550000002678219024e-01
1.395000000000000000e+02,6.520000003287745871e-01
1.405000000000000000e+02,6.490000002973747018e-01
1.415000000000000000e+02,6.460000002659749274e-01
1.425000000000000000e+02,6.435000002705926203e-01
1.435000000000000000e+02,6.410000002752102022e-01
1.445000000000000000e+02,6.390000003158452513e-01
1.455000000000000000e+02,6.370000002641279524e-01
1.465000000000000000e+02,6.340000002327280670e-01
1.475000000000000000e+02,6.310000002936806407e-01
1.485000000000000000e+02,6.280000002622808664e-01
1.495000000000000000e+02,6.260000003029159155e-01
1.505000000000000000e+02,6.235000002613573233e-01
1.515000000000000000e+02,6.205000002761337230e-01
1.525000000000000000e+02,6.180000002807513049e-01
1.535000000000000000e+02,6.155000002391927127e-01
1.545000000000000000e+02,6.135000002798277619e-01
1.555000000000000000e+02,6.110000002382692808e-01
1.565000000000000000e+02,6.090000002789042188e-01
1.575000000000000000e+02,6.060000002475044445e-01
1.585000000000000000e+02,6.030000002161046702e-01
1.595000000000000000e+02,6.005000002668984260e-01
1.605000000000000000e+02,5.985000002613571901e-01
1.615000000000000000e+02,5.960000002659749940e-01
1.625000000000000000e+02,5.935000002244164019e-01
1.635000000000000000e+02,5.910000002752101578e-01
1.645000000000000000e+02,5.885000002336515657e-01
1.655000000000000000e+02,5.860000002844454325e-01
1.665000000000000000e+02,5.835000002428868404e-01
1.675000000000000000e+02,5.810000002936807073e-01
1.685000000000000000e+02,5.790000002419632974e-01
1.695000000000000000e+02,5.770000002825983465e-01
1.705000000000000000e+02,5.745000002410397544e-01
1.715000000000000000e+02,5.725000002816749145e-01
1.725000000000000000e+02,5.700000002401162114e-01
1.735000000000000000e+02,5.680000002807513715e-01
1.745000000000000000e+02,5.660000002290339616e-01
1.755000000000000000e+02,5.635000002798278285e-01
1.765000000000000000e+02,5.615000002281105296e-01
1.775000000000000000e+02,5.595000002687454677e-01
1.785000000000000000e+02,5.570000002271868755e-01
1.795000000000000000e+02,5.545000002318045684e-01
1.805000000000000000e+02,5.520000002364221503e-01
1.815000000000000000e+02,5.495000002410397322e-01
1.825000000000000000e+02,5.470000002456574251e-01
1.835000000000000000e+02,5.455000002299574824e-01
1.845000000000000000e+02,5.435000002244163575e-01
1.855000000000000000e+02,5.415000002650514066e-01
1.865000000000000000e+02,5.390000002234928145e-01
1.875000000000000000e+02,5.360000001920930401e-01
1.885000000000000000e+02,5.340000002327280892e-01
1.895000000000000000e+02,5.320000002733631383e-01
1.905000000000000000e+02,5.300000002216458395e-01
1.915000000000000000e+02,5.280000002622808886e-01
1.925000000000000000e+02,5.265000002004047719e-01
1.935000000000000000e+02,5.245000002410398210e-01
1.945000000000000000e+02,5.215000002096399356e-01
1.955000000000000000e+02,5.190000002604338025e-01
1.965000000000000000e+02,5.170000002087163926e-01
1.975000000000000000e+02,5.150000002493515527e-01
1.985000000000000000e+02,5.130000001976341428e-01
1.995000000000000000e+02,5.110000002382691919e-01
2.005000000000000000e+02,5.090000001865518930e-01
2.015000000000000000e+02,5.070000002271869421e-01
2.025000000000000000e+02,5.045000001856283500e-01
2.035000000000000000e+02,5.025000002262633991e-01
2.045000000000000000e+02,5.005000002207222742e-01
2.055000000000000000e+02,4.980000002253398561e-01
2.065000000000000000e+02,4.960000001736225017e-01
2.075000000000000000e+02,4.940000002142576063e-01
2.085000000000000000e+02,4.920000002548926554e-01
2.095000000000000000e+02,4.900000002031753010e-01
2.105000000000000000e+02,4.880000002438103501e-01
2.115000000000000000e+02,4.860000001920930512e-01
2.125000000000000000e+02,4.840000002327281003e-01
2.135000000000000000e+02,4.820000001810107459e-01
2.145000000000000000e+02,4.810000002013282705e-01
2.155000000000000000e+02,4.790000002419633196e-01
2.165000000000000000e+02,4.770000001902459652e-01
2.175000000000000000e+02,4.750000002308810143e-01
2.185000000000000000e+02,4.725000001893224222e-01
2.195000000000000000e+02,4.700000002401162336e-01
2.205000000000000000e+02,4.685000001782401169e-01
2.215000000000000000e+02,4.670000002087164592e-01
2.225000000000000000e+02,4.650000001569991048e-01
2.235000000000000000e+02,4.635000001874753917e-01
2.245000000000000000e+02,4.615000002281104408e-01
2.255000000000000000e+02,4.595000001763930864e-01
2.265000000000000000e+02,4.580000002068693732e-01
2.275000000000000000e+02,4.560000001551520743e-01
2.285000000000000000e+02,4.545000001856283056e-01
2.295000000000000000e+02,4.520000002364221725e-01
2.305000000000000000e+02,4.495000001948635804e-01
2.315000000000000000e+02,4.470000001533049883e-01
2.325000000000000000e+02,4.450000001939400374e-01
2.335000000000000000e+02,4.440000002142575619e-01
2.345000000000000000e+02,4.430000002345750865e-01
2.355000000000000000e+02,4.410000001828577876e-01
2.365000000000000000e+02,4.395000002133340189e-01
2.375000000000000000e+02,4.380000001514579022e-01
2.385000000000000000e+02,4.360000001920930068e-01
2.395000000000000000e+02,4.345000002225692937e-01
2.405000000000000000e+02,4.320000001810107015e-01
2.415000000000000000e+02,4.300000002216457506e-01
2.425000000000000000e+02,4.285000001597696340e-01
2.435000000000000000e+02,4.260000002105635009e-01
2.445000000000000000e+02,4.245000001486873842e-01
2.455000000000000000e+02,4.230000001791636155e-01
2.465000000000000000e+02,4.215000002096399578e-01
2.475000000000000000e+02,4.195000001579226034e-01
2.485000000000000000e+02,4.175000001985576525e-01
2.495000000000000000e+02,4.155000001468402981e-01
2.505000000000000000e+02,4.140000001773166405e-01
2.515000000000000000e+02,4.120000002179516896e-01
2.525000000000000000e+02,4.100000001662343352e-01
2.535000000000000000e+02,4.075000001708519726e-01
2.545000000000000000e+02,4.055000001653108477e-01
2.555000000000000000e+02,4.040000001957870790e-01
2.565000000000000000e+02,4.035000002059458413e-01
2.575000000000000000e+02,4.020000001440697246e-01
2.585000000000000000e+02,4.000000001847047737e-01
2.595000000000000000e+02,3.980000001329874193e-01
2.605000000000000000e+02,3.970000001533049994e-01
2.615000000000000000e+02,3.955000001837812862e-01
2.625000000000000000e+02,3.945000002040988107e-01
2.635000000000000000e+02,3.930000001422227496e-01
2.645000000000000000e+02,3.915000001726990364e-01
2.655000000000000000e+02,3.900000002031752677e-01
2.665000000000000000e+02,3.880000001514579133e-01
2.675000000000000000e+02,3.870000001717754934e-01
2.685000000000000000e+02,3.855000002022517247e-01
2.695000000000000000e+02,3.835000001505344258e-01
2.705000000000000000e+02,3.810000002013282372e-01
2.715000000000000000e+02,3.790000001496108828e-01
2.725000000000000000e+02,3.775000001800872251e-01
2.735000000000000000e+02,3.765000001542285202e-01
2.745000000000000000e+02,3.750000001385285775e-01
2.755000000000000000e+02,3.730000001791636266e-01
2.765000000000000000e+02,3.715000001634637394e-01
2.775000000000000000e+02,3.700000001477638523e-01
2.785000000000000000e+02,3.680000001883989569e-01
2.795000000000000000e+02,3.665000001265228402e-01
2.805000000000000000e+02,3.655000001468403648e-01
2.815000000000000000e+02,3.640000001773165961e-01
2.825000000000000000e+02,3.625000001616167089e-01
2.835000000000000000e+02,3.610000001459168217e-01
2.845000000000000000e+02,3.595000001763930531e-01
2.855000000000000000e+02,3.580000001145169364e-01
2.865000000000000000e+02,3.570000001348345164e-01
2.875000000000000000e+02,3.550000001754695655e-01
2.885000000000000000e+02,3.530000001237522667e-01
2.895000000000000000e+02,3.515000001542285535e-01
2.905000000000000000e+02,3.500000001847047848e-01
2.915000000000000000e+02,3.490000001126699614e-01
2.925000000000000000e+02,3.485000001228287236e-01
2.935000000000000000e+02,3.470000001533049550e-01
2.945000000000000000e+02,3.460000001736225350e-01
2.955000000000000000e+02,3.445000001579225923e-01
2.965000000000000000e+02,3.430000001422226497e-01
2.975000000000000000e+02,3.415000001726989920e-01
2.985000000000000000e+02,3.400000001108228753e-01
2.995000000000000000e+02,3.390000001311403999e-01
3.005000000000000000e+02,3.370000001717754490e-01
3.015000000000000000e+02,3.350000001200580946e-01
3.025000000000000000e+02,3.340000001403756746e-01
3.035000000000000000e+02,3.325000001708519615e-01
3.045000000000000000e+02,3.310000001089758448e-01
3.055000000000000000e+02,3.290000001496108939e-01
3.065000000000000000e+02,3.280000001699284184e-01
3.075000000000000000e+02,3.260000001182110640e-01
