5.000000000000000000e-01,5.180000000905621294e-01
1.500000000000000000e+00,5.450000000905621533e-01
2.500000000000000000e+00,5.870000000905621906e-01
3.500000000000000000e+00,6.420000000905621285e-01
4.500000000000000000e+00,6.995000000679216789e-01
5.500000000000000000e+00,7.475000000679216106e-01
6.500000000000000000e+00,7.865000001132027574e-01
7.500000000000000000e+00,8.215000001132026775e-01
8.500000000000000000e+00,8.530000000905622048e-01
9.500000000000000000e+00,8.795000001132027290e-01
1.050000000000000000e+01,9.020000000905621373e-01
1.150000000000000000e+01,9.205000002037648787e-01
1.250000000000000000e+01,9.364999999320784418e-01
1.350000000000000000e+01,9.495000002490457947e-01
1.450000000000000000e+01,9.600000004528106423e-01
1.550000000000000000e+01,9.690000004980916515e-01
1.650000000000000000e+01,9.759999997283137496e-01
1.750000000000000000e+01,9.825000001132027094e-01
1.850000000000000000e+01,9.875000003396079418e-01
1.950000000000000000e+01,9.925000001132027183e-01
2.050000000000000000e+01,9.954999999773596064e-01
2.150000000000000000e+01,9.980000000905621116e-01
2.250000000000000000e+01,9.990000004980916781e-01
2.350000000000000000e+01,1.000000000000000000e+00
2.450000000000000000e+01,1.000000000000000000e+00
2.550000000000000000e+01,9.990000004980916781e-01
2.650000000000000000e+01,9.990000004980916781e-01
2.750000000000000000e+01,9.980000000905621116e-01
2.850000000000000000e+01,9.960000001811243342e-01
2.950000000000000000e+01,9.940000002716863348e-01
3.050000000000000000e+01,9.925000001132027183e-01
3.150000000000000000e+01,9.905000002037647189e-01
3.250000000000000000e+01,9.880000005433727805e-01
3.350000000000000000e+01,9.850000002264052146e-01
3.450000000000000000e+01,9.825000001132027094e-01
3.550000000000000000e+01,9.795000002490459323e-01
3.650000000000000000e+01,9.774999998867973661e-01
3.750000000000000000e+01,9.745000000226404779e-01
3.850000000000000000e+01,9.715000001584837008e-01
3.950000000000000000e+01,9.675000003396079240e-01
4.050000000000000000e+01,9.635000000679216914e-01
4.150000000000000000e+01,9.600000000000000755e-01
4.250000000000000000e+01,9.569999996830327316e-01
4.350000000000000000e+01,9.545000000226405712e-01
4.450000000000000000e+01,9.515000001584836831e-01
4.550000000000000000e+01,9.480000005433726340e-01
4.650000000000000000e+01,9.445000000226405623e-01
4.750000000000000000e+01,9.405000002037647855e-01
4.850000000000000000e+01,9.374999998867974416e-01
4.950000000000000000e+01,9.349999997735947144e-01
5.050000000000000000e+01,9.315000001584836653e-01
5.150000000000000000e+01,9.280000005433727273e-01
5.250000000000000000e+01,9.245000000226405446e-01
5.350000000000000000e+01,9.215000001584836564e-01
5.450000000000000000e+01,9.174999998867974238e-01
5.550000000000000000e+01,9.145000000226406467e-01
5.650000000000000000e+01,9.115000001584837586e-01
5.750000000000000000e+01,9.080000005433727095e-01
5.850000000000000000e+01,9.045000001132026402e-01
5.950000000000000000e+01,9.015000001132026375e-01
6.050000000000000000e+01,8.980000000905621338e-01
6.150000000000000000e+01,8.950000001358432433e-01
6.250000000000000000e+01,8.920000000905622395e-01
6.350000000000000000e+01,8.885000001132026259e-01
6.450000000000000000e+01,8.845000001132026224e-01
6.550000000000000000e+01,8.815000001132026197e-01
6.650000000000000000e+01,8.785000001132026171e-01
6.750000000000000000e+01,8.755000001132027254e-01
6.850000000000000000e+01,8.725000001132027228e-01
6.950000000000000000e+01,8.695000001132027201e-01
7.050000000000000000e+01,8.670000001358431074e-01
7.150000000000000000e+01,8.640000000905621036e-01
7.250000000000000000e+01,8.605000001132027121e-01
7.350000000000000000e+01,8.575000001132027094e-01
7.450000000000000000e+01,8.540000000905622057e-01
7.550000000000000000e+01,8.505000001132025922e-01
7.650000000000000000e+01,8.465000001132025886e-01
7.750000000000000000e+01,8.435000001132026970e-01
7.850000000000000000e+01,8.405000001132026943e-01
7.950000000000000000e+01,8.380000000905621915e-01
8.050000000000000000e+01,8.355000001132026899e-01
8.150000000000000000e+01,8.325000001132026872e-01
8.250000000000000000e+01,8.295000001132026846e-01
8.350000000000000000e+01,8.265000001132026819e-01
8.450000000000000000e+01,8.240000000905621791e-01
8.550000000000000000e+01,8.205000001132026766e-01
8.650000000000000000e+01,8.170000001358432851e-01
8.750000000000000000e+01,8.145000001132026712e-01
8.850000000000000000e+01,8.120000000905621684e-01
8.950000000000000000e+01,8.095000001132026668e-01
9.050000000000000000e+01,8.065000001132026641e-01
9.150000000000000000e+01,8.025000001132026606e-01
9.250000000000000000e+01,7.995000001132026579e-01
9.350000000000000000e+01,7.965000001132027663e-01
9.450000000000000000e+01,7.945000001132027645e-01
9.550000000000000000e+01,7.920000000905621507e-01
9.650000000000000000e+01,7.895000001132026490e-01
9.750000000000000000e+01,7.860000000905621453e-01
9.850000000000000000e+01,7.825000001132027538e-01
9.950000000000000000e+01,7.795000001132027512e-01
1.005000000000000000e+02,7.765000000679216363e-01
1.015000000000000000e+02,7.730000000452811326e-01
1.025000000000000000e+02,7.695000000679216301e-01
1.035000000000000000e+02,7.670000000452810163e-01
1.045000000000000000e+02,7.650000000452810145e-01
1.055000000000000000e+02,7.625000000679216239e-01
1.065000000000000000e+02,7.595000000679216212e-01
1.075000000000000000e+02,7.565000000679216186e-01
1.085000000000000000e+02,7.535000000679216159e-01
1.095000000000000000e+02,7.510000000452811131e-01
1.105000000000000000e+02,7.485000000679216114e-01
1.115000000000000000e+02,7.455000000679217198e-01
1.125000000000000000e+02,7.435000000679217180e-01
1.135000000000000000e+02,7.405000000679216043e-01
1.145000000000000000e+02,7.375000000679216017e-01
1.155000000000000000e+02,7.345000000679215990e-01
1.165000000000000000e+02,7.320000000905622084e-01
1.175000000000000000e+02,7.295000000679217056e-01
1.185000000000000000e+02,7.265000000679215919e-01
1.195000000000000000e+02,7.240000000905620903e-01
1.205000000000000000e+02,7.210000000452810864e-01
1.215000000000000000e+02,7.190000000452810847e-01
1.225000000000000000e+02,7.160000000905621942e-01
1.235000000000000000e+02,7.130000000452811904e-01
1.245000000000000000e+02,7.105000000679215777e-01
1.255000000000000000e+02,7.090000000452810758e-01
1.265000000000000000e+02,7.070000000452810740e-01
1.275000000000000000e+02,7.045000000679215724e-01
1.285000000000000000e+02,7.020000000905620707e-01
1.295000000000000000e+02,6.990000000452810669e-01
1.305000000000000000e+02,6.955000000679216754e-01
1.315000000000000000e+02,6.930000000452810616e-01
1.325000000000000000e+02,6.905000000679215599e-01
1.335000000000000000e+02,6.880000000905620583e-01
1.345000000000000000e+02,6.855000000679215555e-01
1.355000000000000000e+02,6.830000000452810527e-01
1.365000000000000000e+02,6.805000000679216621e-01
1.375000000000000000e+02,6.775000000679216594e-01
1.385000000000000000e+02,6.745000000679215457e-01
1.395000000000000000e+02,6.725000000679215439e-01
1.405000000000000000e+02,6.705000000679215422e-01
1.415000000000000000e+02,6.680000000905621516e-01
1.425000000000000000e+02,6.655000000679216487e-01
1.435000000000000000e+02,6.630000000452811459e-01
1.445000000000000000e+02,6.605000000679216443e-01
1.455000000000000000e+02,6.585000000679216425e-01
1.465000000000000000e+02,6.560000000905621409e-01
1.475000000000000000e+02,6.535000000679215271e-01
1.485000000000000000e+02,6.510000000452810243e-01
1.495000000000000000e+02,6.485000000679216337e-01
1.505000000000000000e+02,6.460000000905621320e-01
1.515000000000000000e+02,6.435000000679216292e-01
1.525000000000000000e+02,6.410000000452811264e-01
1.535000000000000000e+02,6.380000000905621249e-01
1.545000000000000000e+02,6.355000000679216221e-01
1.555000000000000000e+02,6.330000000452811193e-01
1.565000000000000000e+02,6.310000000452811175e-01
1.575000000000000000e+02,6.285000000679216159e-01
1.585000000000000000e+02,6.260000000905621143e-01
1.595000000000000000e+02,6.235000000679216114e-01
1.605000000000000000e+02,6.210000000452809976e-01
1.615000000000000000e+02,6.185000000679216070e-01
1.625000000000000000e+02,6.170000000452811051e-01
1.635000000000000000e+02,6.150000000452811033e-01
1.645000000000000000e+02,6.130000000452811015e-01
1.655000000000000000e+02,6.110000000452810998e-01
1.665000000000000000e+02,6.085000000679215981e-01
1.675000000000000000e+02,6.055000000679215955e-01
1.685000000000000000e+02,6.030000000452809816e-01
1.695000000000000000e+02,6.010000000452810909e-01
1.705000000000000000e+02,5.990000000452810891e-01
1.715000000000000000e+02,5.970000000452810873e-01
1.725000000000000000e+02,5.945000000679215857e-01
1.735000000000000000e+02,5.925000000679215839e-01
1.745000000000000000e+02,5.905000000679215821e-01
1.755000000000000000e+02,5.885000000679216914e-01
1.765000000000000000e+02,5.855000000679216887e-01
1.775000000000000000e+02,5.830000000452810749e-01
1.785000000000000000e+02,5.810000000452810731e-01
1.795000000000000000e+02,5.790000000452810713e-01
1.805000000000000000e+02,5.770000000452810696e-01
1.815000000000000000e+02,5.750000000452810678e-01
1.825000000000000000e+02,5.735000000679215670e-01
1.835000000000000000e+02,5.720000000905621773e-01
1.845000000000000000e+02,5.695000000679215635e-01
1.855000000000000000e+02,5.665000000679216718e-01
1.865000000000000000e+02,5.640000000905621702e-01
1.875000000000000000e+02,5.625000000679215573e-01
1.885000000000000000e+02,5.610000000452810553e-01
1.895000000000000000e+02,5.585000000679216647e-01
1.905000000000000000e+02,5.560000000905621631e-01
1.915000000000000000e+02,5.540000000905621613e-01
1.925000000000000000e+02,5.520000000905621595e-01
1.935000000000000000e+02,5.500000000905621578e-01
1.945000000000000000e+02,5.480000000905621560e-01
1.955000000000000000e+02,5.460000000905621542e-01
1.965000000000000000e+02,5.440000000905621524e-01
1.975000000000000000e+02,5.420000000905621507e-01
1.985000000000000000e+02,5.400000000905621489e-01
1.995000000000000000e+02,5.375000000679215351e-01
2.005000000000000000e+02,5.345000000679216434e-01
2.015000000000000000e+02,5.320000000905621418e-01
2.025000000000000000e+02,5.300000000905621400e-01
2.035000000000000000e+02,5.290000000452810269e-01
2.045000000000000000e+02,5.275000000679215262e-01
2.055000000000000000e+02,5.260000000905621365e-01
2.065000000000000000e+02,5.235000000679216337e-01
2.075000000000000000e+02,5.220000000905621329e-01
2.085000000000000000e+02,5.200000000905621311e-01
2.095000000000000000e+02,5.180000000905621294e-01
2.105000000000000000e+02,5.155000000679216265e-01
2.115000000000000000e+02,5.135000000679215137e-01
2.125000000000000000e+02,5.120000000905621240e-01
2.135000000000000000e+02,5.100000000905621222e-01
2.145000000000000000e+02,5.080000000905621205e-01
2.155000000000000000e+02,5.060000000905621187e-01
2.165000000000000000e+02,5.040000000905621169e-01
2.175000000000000000e+02,5.015000000679216141e-01
2.185000000000000000e+02,5.000000000905621134e-01
2.195000000000000000e+02,4.980000000905621671e-01
2.205000000000000000e+02,4.965000000679216097e-01
2.215000000000000000e+02,4.945000000679216079e-01
2.225000000000000000e+02,4.930000000452811060e-01
2.235000000000000000e+02,4.905000000679216043e-01
2.245000000000000000e+02,4.885000000679216026e-01
2.255000000000000000e+02,4.870000000452810451e-01
2.265000000000000000e+02,4.860000000905621564e-01
2.275000000000000000e+02,4.845000000679215990e-01
2.285000000000000000e+02,4.830000000452810971e-01
2.295000000000000000e+02,4.815000000679215963e-01
2.305000000000000000e+02,4.800000000905621511e-01
2.315000000000000000e+02,4.775000000679215928e-01
2.325000000000000000e+02,4.755000000679215910e-01
2.335000000000000000e+02,4.740000000905621458e-01
2.345000000000000000e+02,4.720000000905621440e-01
2.355000000000000000e+02,4.705000000679215866e-01
2.365000000000000000e+02,4.690000000452810847e-01
2.375000000000000000e+02,4.670000000452810829e-01
2.385000000000000000e+02,4.645000000679215812e-01
2.395000000000000000e+02,4.630000000452810238e-01
2.405000000000000000e+02,4.615000000679215786e-01
2.415000000000000000e+02,4.600000000905621333e-01
2.425000000000000000e+02,4.575000000679216305e-01
2.435000000000000000e+02,4.555000000679215733e-01
2.445000000000000000e+02,4.535000000679215715e-01
2.455000000000000000e+02,4.520000000905621262e-01
2.465000000000000000e+02,4.505000000679216243e-01
2.475000000000000000e+02,4.490000000452810669e-01
2.485000000000000000e+02,4.470000000452810651e-01
2.495000000000000000e+02,4.450000000452811189e-01
2.505000000000000000e+02,4.430000000452810616e-01
2.515000000000000000e+02,4.420000000905621729e-01
2.525000000000000000e+02,4.410000000452810598e-01
2.535000000000000000e+02,4.395000000679216146e-01
2.545000000000000000e+02,4.380000000905621138e-01
2.555000000000000000e+02,4.360000000905621120e-01
2.565000000000000000e+02,4.350000000452810545e-01
2.575000000000000000e+02,4.330000000452810527e-01
2.585000000000000000e+02,4.310000000452810509e-01
2.595000000000000000e+02,4.290000000452811046e-01
2.605000000000000000e+02,4.275000000679216039e-01
2.615000000000000000e+02,4.260000000905621587e-01
2.625000000000000000e+02,4.245000000679216012e-01
2.635000000000000000e+02,4.230000000452810438e-01
2.645000000000000000e+02,4.215000000679216541e-01
2.655000000000000000e+02,4.195000000679215968e-01
2.665000000000000000e+02,4.180000000905621516e-01
2.675000000000000000e+02,4.165000000679215941e-01
2.685000000000000000e+02,4.150000000452810367e-01
2.695000000000000000e+02,4.130000000452810904e-01
2.705000000000000000e+02,4.115000000679215897e-01
2.715000000000000000e+02,4.100000000905621445e-01
2.725000000000000000e+02,4.080000000905621427e-01
2.735000000000000000e+02,4.070000000452810296e-01
2.745000000000000000e+02,4.060000000905621409e-01
2.755000000000000000e+02,4.040000000905621391e-01
2.765000000000000000e+02,4.020000000905621373e-01
2.775000000000000000e+02,4.005000000679216354e-01
2.785000000000000000e+02,3.990000000452810225e-01
2.795000000000000000e+02,3.980000000905621338e-01
2.805000000000000000e+02,3.965000000679216319e-01
2.815000000000000000e+02,3.950000000452810744e-01
2.825000000000000000e+02,3.940000000905621858e-01
2.835000000000000000e+02,3.930000000452810727e-01
2.845000000000000000e+02,3.910000000452810709e-01
2.855000000000000000e+02,3.895000000679216257e-01
2.865000000000000000e+02,3.880000000000000115e-01
2.875000000000000000e+02,3.870000000452810673e-01
2.885000000000000000e+02,3.850000000452810656e-01
2.895000000000000000e+02,3.830000000452810638e-01
2.905000000000000000e+02,3.820000000000000062e-01
2.915000000000000000e+02,3.810000000452811175e-01
2.925000000000000000e+02,3.800000000000000044e-01
2.935000000000000000e+02,3.785000000226405592e-01
2.945000000000000000e+02,3.770000000452810585e-01
2.955000000000000000e+02,3.750000000452810567e-01
2.965000000000000000e+02,3.735000000226405548e-01
2.975000000000000000e+02,3.719999999999999973e-01
2.985000000000000000e+02,3.700000000000000511e-01
2.995000000000000000e+02,3.690000000452810514e-01
3.005000000000000000e+02,3.680000000000000493e-01
3.015000000000000000e+02,3.670000000452810496e-01
3.025000000000000000e+02,3.650000000452811033e-01
3.035000000000000000e+02,3.639999999999999902e-01
3.045000000000000000e+02,3.630000000452811015e-01
3.055000000000000000e+02,3.610000000452810442e-01
3.065000000000000000e+02,3.595000000226405423e-01
3.075000000000000000e+02,3.575000000226405406e-01
